# 越南北部工业园区电力规划方案

---

## 一、基础参数

### 1.1 土地与建筑

| 参数 | 数值 | 来源 |
|------|------|------|
| 总用地面积 | 200万m² | 项目条件 |
| 工业用地（60%） | 120万m² | — |
| 屋顶面积（工业用地×60%） | **72万m²** | 厂房覆盖率估算 |
| 建设周期 | 5年，分3期 | — |

### 1.2 用电需求

| 参数 | 数值 |
|------|------|
| 终期峰值负荷 | 300MW |
| 负荷率（估算） | ~70% |
| 年用电量 | 300MW × 0.7 × 8,760h ≈ **18.4亿度** |

### 1.3 太阳能资源（海防）

| 参数 | 数值 |
|------|------|
| 年有效利用小时（PVOUT） | 1,150-1,300h，取**1,150h**（保守） |
| 1kW光伏年发电量 | **1,150度** |

### 1.4 电价体系

越南实行全国统一工业电价。以22kV电压等级为例（2025年5月10日起生效，第1279/QĐ-BCT号决定）。

园区开发商从EVN按趸售价购电（110kV母线，≥100MVA容量档），转售给园区工厂按零售价（22kV）。

| 时段 | 时间 | EVN趸售价 (VND/kWh) | 工厂零售价 (VND/kWh) |
|------|------|-------------------|---------------------|
| 高峰 | 周一至六 9:30-11:30 / 17:00-20:00 | 3,050 | 3,398 |
| 平时 | 周一至六其余时段 + 周日全天 | 1,664 | 1,833 |
| 低谷 | 每日 22:00-4:00 | 1,066 | 1,190 |

> 汇率参考：1 CNY ≈ 3,550 VND（2026年5月）
>
> 折合人民币：高峰趸售约 ¥0.86/度，平时趸售约 ¥0.47/度，低谷趸售约 ¥0.30/度

---

## 二、供电结构全景

园区电力来源共三个，角色完全不同：

```
                    ┌──────────┐
                    │  园区负荷  │
                    │  300MW    │
                    └─────┬────┘
                          │
          ┌───────────────┼───────────────┐
          │               │               │
    ┌─────┴─────┐  ┌──────┴──────┐  ┌─────┴─────┐
    │  EVN电网   │  │  屋顶光伏    │  │  储能系统   │
    │  主力电源   │  │  白天补充    │  │  晚间削峰   │
    │  全天候     │  │  有光才有    │  │  可调度     │
    └─────┬─────┘  └──────┬──────┘  └─────┬─────┘
          │               │               │
    趸售价买入      阳光免费发电       谷电充电→峰电放
    零售价卖出      省下趸售成本       赚取峰谷价差
```

**三个电源的定位：**

- **EVN电网**：主力基荷电源，全天候兜底，占供电量约95%
- **屋顶光伏**：白天补充电源，有光才有出力，占供电量约5%，但省下的趸售成本可观
- **储能**：不做电源，做"电量搬运工"——夜间谷电充、晚间峰电放，赚取价差

---

## 三、三个决策，各自独立算账

### 决策一：220kV变电站 —— 必须建，无替代方案

#### 必要性

园区从空地开始，没有电一切免谈。必须自建变电站接入EVN输电网。

#### 方案

220kV变电站，终期规模2×250MVA，一期先上1台主变，土建一次建成。

| | 一期（第1年） | 二期（第2-3年） | 终期 |
|------|------------|--------------|------|
| 220kV开关站 | **一次建完** | — | — |
| 主变压器 | 1×250MVA | +1×250MVA | 2×250MVA |
| 供电能力 | ~125MW | ~250MW | ~300MW |
| 控制楼/接地/道路 | **一次建完** | — | — |

#### 投资

| 阶段 | 内容 | 投资 |
|------|------|------|
| 一期 | 全站土建 + 开关站 + 1×250MVA主变 + 22kV配电 | ¥4,000万 |
| 二期 | 加装主变#2 | ¥1,000万 |
| **合计** | | **¥5,000万** |

#### 独立收入模型

变电站的收益来自EVN趸售价与工厂零售价之间的价差：

```
年转售电量：18.4亿度
加权平均价差：≈196 VND/度 ≈ ¥0.055/度

年毛收入：18.4亿 × ¥0.055 = ¥1.01亿
扣减：
  变压器损耗（~2.5%）     -¥1,800万
  22kV配网线损（~3%）      -¥2,000万
  运维+人员               -¥500万
年净利润：≈ ¥5,800万

投资回收：¥5,000万 ÷ ¥5,800万 ≈ 0.9年
```

> 净利率5-7%，赚的是基础设施稳定现金流。越南有约742家园区做同样的转售电生意，定价受省工贸厅审批监管，不存在暴利空间。

---

### 决策二：屋顶光伏 —— 必须做，按最大容量满铺

#### 必要性

1. 越南缺电，北部尤甚。自发自用降低对EVN依赖，提升招商竞争力
2. 独立经济性极好，不依赖任何补贴或政策条件
3. 园区负荷300MW远大于光伏出力80MW，**100%自发自用，无消纳风险**

#### 为什么光伏不存在"发多了用不掉"

```
园区负荷：  300MW ━━━━━━━━━━━━━━━━━━━━━━━━ （全天平稳）
光伏出力：    0MW ───╱‾‾‾‾‾‾╲─── 0MW      （仅白天）

光伏峰值80MW << 园区负荷300MW
→ 光伏发的每一度电都被园区即时消纳
→ 无需储能来消纳光伏
→ 无需上网
```

#### 容量测算

| 参数 | 数值 | 说明 |
|------|------|------|
| 屋顶面积 | 72万m² | 120万m²工业用地×60% |
| 组件功率密度 | ~220W/m² | 600W+组件，单块约2.7m² |
| 面积利用率 | ~50% | 倾角、间距、通道、结构避开 |
| **可装容量** | **≈ 80MW** | |

#### 投资

| 项目 | 数值 |
|------|------|
| 装机容量 | 80MW |
| 单价（越南本地EPC+本地组件） | ¥2.2/W |
| **总投资** | **¥1.76亿** |

**采购策略**：越南是中国光伏企业最大的海外制造基地。晶科（广宁省，海防隔壁）有~10GW产能，隆基（北江、海阳）>3.2GW，天合（太原）~4-5GW。组件在越南本地采购，免进口关税、物流短、售后快。逆变器用华为/阳光电源，支架本地加工。

#### 设备配置参考

- 组件：600-620W N型双面（晶科Tiger Neo / 隆基Hi-MO），约13万块
- 逆变器：250kW组串式（华为SUN2000-250KTL / 阳光电源SG250HX），约320台
- 支架：铝合金/热镀锌钢，越南本地定制

#### 独立收入模型

光伏的收益是**省下的EVN趸售电成本**——每发一度光伏电，就少从EVN买一度趸售电。

```
年发电量：80,000kW × 1,150h = 9,200万度

发电时段拆分（按典型光伏出力曲线）：
  高峰时段（9:30-11:30 + 17:00-18:00，约28%）：2,576万度 × ¥0.86 = ¥2,215万
  平时时段（其余白天，约72%）：6,624万度 × ¥0.47 = ¥3,112万

年节省趸售成本：≈ ¥5,300万
（保守取¥4,800万）

投资回收：¥17,600万 ÷ ¥4,800万 ≈ 3.7年
```

> 注意：光伏收益不是按零售价（¥0.52/度）算，是按**省下的趸售成本**（约¥0.47/度）算。因为如果没有光伏，这一度电要从EVN按趸售价买入；有了光伏，这笔采购就省了。

---

### 决策三：储能 —— 可以做，看峰谷价差是否可接受

#### 必要性

储能不能独立"发电"，只能搬运电。经济性完全取决于**峰谷价差**。

#### 配置逻辑

- **充电**：夜间低谷（22:00-4:00），趸售价 ¥0.30/度，6小时窗口
- **放电**：下午/晚间高峰（17:00-20:00），趸售价 ¥0.86/度，3-4小时窗口
- **不用于光伏消纳**：光伏白天全自用，无富余电力充储能

#### 为什么光伏白天不拿来充储能

反直觉的一点：**"免费的光伏"充储能反而比"花钱买谷电"贵。**

```
同样充40MWh（考虑88%充放电效率，需充45.5MWh）：

方案A——夜间电网充电：45,500度 × ¥0.30/度 = ¥13,650
方案B——白天光伏充电：45,500度 × ¥0.47/度 = ¥21,385
                       ↑ 光伏的"机会成本"：
                         如果直接给工厂用，省¥0.47/度
                         拿来充储能等于放弃了这个节省

→ 夜间电网充电更划算，便宜35%
```

#### 收益模型

以**10MW/40MWh**（4小时系统）为例：

```
运行策略：每日夜间低谷满充 → 下午/晚间高峰满放（一充一放）

年放电量（高峰）：10MW × 4h × 313工作日 = 1,252万度
年充电量（低谷）：1,252万 ÷ 0.88(充放电效率) = 1,423万度

放电收入（按高峰趸售价计）：1,252万 × ¥0.86 = ¥1,077万
充电成本（按低谷趸售价计）：1,423万 × ¥0.30 = ¥427万
年套利净收入：¥650万
```

#### 不同配置的回收期

| 配置 | 投资（¥1.2/Wh） | 年收益 | 回收期 |
|------|---------------|--------|--------|
| 10MW/40MWh | ¥4,800万 | ¥650万 | 7.4年 |
| 15MW/60MWh | ¥7,200万 | ¥975万 | 7.4年 |
| 20MW/80MWh | ¥9,600万 | ¥1,300万 | 7.4年 |

> 回收期相同（等比例）。年化回报约13.5%，设备全寿命约15年（电芯第10-12年需更换，换芯成本约初始投资的40%）。

#### 判断

6-7年回本不是暴利，但在基础设施项目里属于合理水平。决定因素是**园区对晚间用电的依赖程度**和**峰谷价差是否维持或拉大**。

#### 建议

一期先做**10MW/40MWh试点**（¥4,800万）。理由：

1. 试错成本低
2. 跑一年实际负荷数据，验证实际峰谷用电量和套利空间
3. 等越南新TOU框架（单晚高峰5小时，第963/QĐ-BCT号决定）正式执行，再优化配置
4. 储能设备从中国进口（CATL/比亚迪/海辰），技术全球领先、价格全球最低

#### 设备配置参考

- 电芯：LFP 314Ah（CATL/海辰），20尺液冷集装箱
- 系统：5MWh集装箱 × 8台（含BMS、消防、温控）
- PCS：2.5MW升压一体机 × 4台
- 推荐直流耦合（DC-coupled）方案，节省PCS并提高效率3-5%

---

## 四、投资收益汇总

| 项目 | 投资 | 年净收益 | 回收期 | 确定性 | 决策 |
|------|------|---------|--------|--------|------|
| 220kV变电站 | ¥5,000万 | ~¥5,800万 | **< 1年** | 极高 | **必建** |
| 80MW屋顶光伏 | ¥1.76亿 | ~¥4,800万 | **3.7年** | 极高 | **必建** |
| 10MW/40MWh储能 | ¥4,800万 | ~¥650万 | **7.4年** | 高 | **试点** |
| **一期合计** | **¥2.74亿** | | | | |

**关键原则：各自独立算账，不要混在一起看"综合回收期"。**

光伏3.7年回本的好生意，不应该因为加了储能变成"综合5年"。反之，储能7年回本若不接受，就单独砍掉储能，不影响光伏决策。

---

## 五、建设时序与预留

### 5.1 分期计划

| 阶段 | 时间 | 变电站 | 光伏 | 储能 |
|------|------|--------|------|------|
| 一期 | 第1年 | 开关站全建 + 主变#1(125MW)，土建一次到位 | — | 预留场地+间隔 |
| 二期 | 第2年 | 加装主变#2(250MW) | 30MW（一期屋顶交付） | — |
| 三期 | 第3年 | — | 30MW（二期屋顶交付） | 10MW/40MWh安装调试 |
| 四期 | 第4-5年 | — | 20MW（三期屋顶交付） | 视数据决定扩容 |

### 5.2 一期必须预留的项目

| 预留项 | 具体内容 | 不预留的后果 |
|--------|---------|------------|
| **主变#2基础** | 主变场地预埋两组基础+油坑 | 后期开挖、停电改造 |
| **储能场地** | 变电站旁20m×30m硬化地面+电缆沟 | 另找地，重拉高压电缆 |
| **22kV备用间隔** | 配电室多留6-8面开关柜位置 | 后期扩建配电室或无法接入 |
| **光伏进线间隔** | 22kV母线预留4-8个光伏馈线位 | 后期母线开孔改造，需停电 |
| **储能进线间隔** | 22kV母线预留2-4个储能馈线位 | 同上 |
| **控制室空间** | EMS/SCADA屏位、通讯柜位按终期预留 | 控制室太小，不能扩容 |
| **通讯管道** | 变电站至各厂房光纤管预埋 | 后期开挖园区道路 |
| **厂房屋顶荷载** | 设计阶段写入≥15kg/m²光伏附加荷载 | 后期加固成本翻倍到¥0.5-1.0/W |

> **核心原则**：土建按终期300MW规模一次到位，设备按需分期安装。土建多花几十万的预留，后期省几百万的改造。

### 5.3 EMS微网控制系统

| 系统 | 投资 | 安装时机 |
|------|------|---------|
| 变电站SCADA（综自保护） | 含在变电站投资内 | 随变电站投运，**必须** |
| 光伏监控系统 | 随逆变器设备自带 | 随光伏安装 |
| 储能BMS/PCS控制 | 随储能设备自带 | 随储能安装 |
| **微网EMS优化调度** | **¥80-120万** | 光储都到位后统一部署 |

EMS日常调度逻辑示意：

- **每日22:00** → 判断明天是工作日？→ 是 → 满充（40MWh）；否（周日）→ 不充或半充
- **每日17:00** → 晚高峰开始 → 4h满功率放电（17:00-20:00全时段覆盖）
- **负荷突增** → 自动加大放电功率削峰
- **电网异常** → 切孤岛模式，保障关键负荷

---

## 六、设备采购策略

| 设备 | 建议来源 | 理由 |
|------|---------|------|
| 光伏组件 | **越南本地**（晶科广宁/隆基北江/天合太原） | 免进口关税、物流短（广宁在海防隔壁）、价格接近中国水平 |
| 光伏逆变器 | 华为/阳光电源（中国品牌，越南有代理渠道） | 市场主流，售后网络完善 |
| 支架/电缆 | 越南本地加工 | 大宗金属件，本地制造成本低 |
| 储能电芯+系统 | **中国进口**（CATL/比亚迪/海辰） | 技术全球领先，价格全球最低（系统级¥0.5-0.7/Wh出厂） |
| 储能PCS | 中国进口或越南代理 | 同上 |
| 220kV主变压器 | 中国进口（特变电工/西电/保变）或越南本地 | 越南有合资厂，对比价格 |
| EMS/SCADA | 中国（国电南瑞/四方/许继）或越南集成商 | 需兼容EVN调度协议 |

---

## 七、投资节奏

| 时间 | 投入 | 内容 |
|------|------|------|
| 第1年 | ¥4,000万 | 变电站一期（全站土建+1×250MVA+全部预留） |
| 第2年 | ¥1,000万 + ¥6,600万 | 主变#2 + 光伏一期30MW |
| 第3年 | ¥6,600万 + ¥4,800万 + ¥100万 | 光伏二期30MW + 储能10MW/40MWh + EMS |
| 第4-5年 | ¥4,400万 | 光伏三期20MW |
| **合计** | **¥2.75亿** | |

---

## 八、风险与待确认事项

| 事项 | 影响 | 建议 |
|------|------|------|
| 越南新TOU框架切换（取消午间高峰，单晚高峰5h） | 光伏不再直接覆盖高峰，价值降约15-20%；储能5h>4h更匹配 | 储能系统预留扩容至5h的能力 |
| 两部制电价（容量费）扩大推行 | 如园区承担容量费，储能削峰价值大幅提升 | 持续关注政策进展 |
| 海防电网接入容量 | 300MW大负荷需要EVN确认变电站间隔资源 | 立即启动接入系统方案申请 |
| 屋顶结构不满足荷载 | 厂房建成后加固成本翻倍 | 设计阶段就写入15kg/m² |
| 中国设备进口关税变动 | 越南可能调整对华光伏/储能产品关税 | 组件本地采购已规避，储能预留5-8%税费余量 |
| 越南北部限电 | 旱季可能拉闸限电，影响企业生产 | 储能的备电保产价值将凸显 |

---

## 九、立即启动的工作

| 优先级 | 事项 | 负责方 | 预计周期 |
|--------|------|--------|---------|
| P0 | 向EVN北部电力总公司（EVNNPC）申请220kV接入系统方案 | 项目公司/设计院 | 3-6个月 |
| P0 | 厂房结构设计写入光伏附加荷载（≥15kg/m²） | 建筑设计院 | 设计阶段 |
| P0 | 变电站可行性研究+初步设计（含全部预留） | 电力设计院 | 2-3个月 |
| P1 | 向晶科广宁工厂询80MW组件框架协议 | 采购团队 | 1个月 |
| P1 | 向CATL/比亚迪/海辰询储能集装箱出口报价 | 采购团队 | 1个月 |
| P1 | 向特变电工/西电询220kV主变报价 | 采购团队 | 1个月 |
| P2 | 微网EMS供应商调研（国电南瑞/四方/当地集成商） | 技术团队 | 1-2个月 |
| P2 | 省工贸厅咨询园区转售电价审批流程 | 法务/政府关系 | 1个月 |

---

*编制日期：2026年5月21日*
*本文件为初步头脑风暴阶段成果，用于框算大数和确定决策方向，不可替代正式可行性研究报告。*
